<!DOCTYPE html>
<html data-theme="dark" dir="ltr" lang="en">
<head>
<title>Fire Alarm System Learning | Amir Aslan Mosaferi</title>
<meta name="description" content="Professional learning notes on fire detection and alarm systems based on BS5839-1: categories, components, zoning, detectors, warning devices and design coordination."/>
<link rel="canonical" href="https://amiraslanm.github.io/fire-alarm-system-learning.html"/>
<meta property="og:title" content="Fire Alarm System Learning | Amir Aslan Mosaferi"/>
<meta property="og:description" content="A compact professional overview of fire detection and alarm system design: BS5839-1 categories, detector selection, detection zones, alarm zones and warning-device coordination."/>
<meta property="og:type" content="website"/>
<meta property="og:url" content="https://amiraslanm.github.io/fire-alarm-system-learning.html"/>
<meta property="og:image" content="https://amiraslanm.github.io/assets/og-image.png"/>
<meta charset="utf-8"/><meta name="viewport" content="width=device-width, initial-scale=1"/>
<meta name="author" content="Amir Aslan Mosaferi"/><meta name="theme-color" content="#08111f"/>
<link href="assets/favicon.svg" rel="icon" type="image/svg+xml"/>
<link href="site.webmanifest" rel="manifest"/>
<link href="https://fonts.googleapis.com" rel="preconnect"/><link crossorigin="" href="https://fonts.gstatic.com" rel="preconnect"/>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700;800;900&family=Vazirmatn:wght@400;500;600;700;800;900&display=swap" rel="stylesheet"/>
<link href="assets/style.css?v=5.2" rel="stylesheet"/>
<link href="assets/dual-track.css?v=1.0" rel="stylesheet"/>
<link href="assets/learning-split.css?v=1.0" rel="stylesheet"/>
<meta content="en" name="default-language"/>
<style>
.fire-alarm-page .alarm-hero{padding:110px 0 70px;background:radial-gradient(circle at 18% 18%,rgba(239,68,68,.18),transparent 34%),radial-gradient(circle at 82% 72%,rgba(47,205,255,.16),transparent 38%)}
.fire-alarm-page .hero-panel{border:1px solid rgba(148,163,184,.2);border-radius:28px;padding:28px;background:rgba(15,23,42,.62);box-shadow:0 20px 70px rgba(2,8,23,.35)}
.fire-alarm-page .metric-row{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:14px;margin-top:24px}
.fire-alarm-page .metric{border:1px solid rgba(248,113,113,.22);border-radius:22px;padding:18px;background:rgba(8,17,31,.62)}
.fire-alarm-page .metric b{display:block;font-size:28px;color:#fb7185}.fire-alarm-page .metric span{color:#b6c2d4;font-size:13px}
.fire-alarm-page .learning-grid{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:18px}.fire-alarm-page .learning-card{border:1px solid rgba(148,163,184,.18);border-radius:24px;padding:22px;background:rgba(15,23,42,.62)}
.fire-alarm-page .learning-card h3{margin:8px 0 10px}.fire-alarm-page .learning-card p,.fire-alarm-page .workflow-step p{color:#b6c2d4;line-height:1.75}
.fire-alarm-page .pill-row{display:flex;flex-wrap:wrap;gap:10px;margin-top:16px}.fire-alarm-page .pill-row span{font-size:12px;border:1px solid rgba(248,113,113,.22);border-radius:999px;padding:8px 10px;color:#fecaca;background:rgba(239,68,68,.08)}
.fire-alarm-page .workflow{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:18px}.fire-alarm-page .workflow-step{border-left:3px solid #fb7185;border-radius:20px;padding:18px 20px;background:rgba(15,23,42,.55);border-top:1px solid rgba(148,163,184,.15);border-right:1px solid rgba(148,163,184,.15);border-bottom:1px solid rgba(148,163,184,.15)}.fire-alarm-page .workflow-step span{font-weight:800;color:#fb7185;letter-spacing:.08em}.fire-alarm-page[dir="rtl"] .workflow-step{border-left:1px solid rgba(148,163,184,.15);border-right:3px solid #fb7185}
.fire-alarm-page .note-box{border:1px solid rgba(251,191,36,.25);background:rgba(251,191,36,.08);border-radius:24px;padding:22px;color:#e5edf7}.fire-alarm-page .check-list{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:12px}.fire-alarm-page .check-list li{list-style:none;border:1px solid rgba(148,163,184,.14);border-radius:16px;padding:13px 14px;background:rgba(15,23,42,.48);color:#c7d2e1}.fire-alarm-page .check-list li::before{content:"✓";color:#fb7185;margin-right:9px;font-weight:900}.fire-alarm-page[dir="rtl"] .check-list li::before{margin-right:0;margin-left:9px}
.fire-alarm-page .category-table{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:14px}.fire-alarm-page .category-card{border:1px solid rgba(148,163,184,.18);border-radius:22px;padding:18px;background:rgba(15,23,42,.55)}.fire-alarm-page .category-card b{display:block;color:#fda4af;margin-bottom:8px}.fire-alarm-page .category-card p{color:#b6c2d4;line-height:1.65;margin:0}
@media(max-width:850px){.fire-alarm-page .metric-row,.fire-alarm-page .learning-grid,.fire-alarm-page .workflow,.fire-alarm-page .check-list,.fire-alarm-page .category-table{grid-template-columns:1fr}.fire-alarm-page .alarm-hero{padding-top:86px}}
</style>
</head>
<body class="fire-alarm-page learning-split-page">
<div class="scroll-progress" id="scrollProgress"></div><div class="ambient ambient-one"></div><div class="ambient ambient-two"></div><div class="cursor-glow" id="cursorGlow"></div>
<header class="site-header dual-header"><div class="container nav-shell">
<a class="brand" href="index.html"><span class="brand-mark">AM</span><span class="brand-copy"><strong>Amir Aslan Mosaferi</strong><small>Mechanical &amp; Fire Protection Engineer · CFD Researcher</small></span></a>
<nav class="desktop-nav"><a href="professional.html">Professional</a><a href="research.html">Research</a><a class="active" href="education.html">Learning</a><a href="cv.html">CV</a><a href="index.html#contact">Contact</a></nav>
<div class="nav-actions"><button class="icon-btn" id="langToggle" type="button">فا</button><button class="icon-btn" id="themeToggle" type="button"><span class="theme-icon">◐</span></button><button class="menu-btn" id="menuToggle" type="button"><span></span><span></span></button></div>
</div><nav class="mobile-nav" id="mobileNav"><a href="professional.html">Professional</a><a href="research.html">Research</a><a href="education.html">Learning</a><a href="cv.html">CV</a></nav></header>
<main>
<section class="alarm-hero"><div class="container track-hero-grid"><div class="reveal"><a class="back-link" href="education.html#professional-learning">← Back to learning hub</a><p class="eyebrow" data-en="PROFESSIONAL LEARNING · FIRE ALARM SYSTEMS" data-fa="آموزش حرفه‌ای · سیستم اعلام حریق">PROFESSIONAL LEARNING · FIRE ALARM SYSTEMS</p><h1 data-en="Fire detection and alarm system overview" data-fa="مرور حرفه‌ای سیستم کشف و اعلام حریق">Fire detection and alarm system overview</h1><p class="track-lead" data-en="A compact engineering-learning page based on BS5839-1 concepts: system purpose, categories, components, detection zoning, alarm zoning, detector selection and coordination checks — without going into heavy project calculations." data-fa="یک صفحه آموزشی خلاصه و حرفه‌ای بر اساس مفاهیم BS5839-1: هدف سیستم، دسته‌بندی‌ها، اجزا، زون‌بندی کشف، زون‌بندی اعلام، انتخاب دتکتور و کنترل‌های هماهنگی؛ بدون ورود به محاسبات سنگین پروژه‌ای.">A compact engineering-learning page based on BS5839-1 concepts: system purpose, categories, components, detection zoning, alarm zoning, detector selection and coordination checks — without going into heavy project calculations.</p><div class="dual-actions"><a class="btn primary" href="#system-logic">Open overview</a><a class="btn secondary" href="professional.html">Professional track</a></div></div><div class="hero-panel reveal"><p class="eyebrow">WHAT THIS PAGE COVERS</p><div class="metric-row"><div class="metric"><b>01</b><span>Fire alarm architecture and inputs/outputs</span></div><div class="metric"><b>02</b><span>Detection zones, alarm zones and categories</span></div><div class="metric"><b>03</b><span>Detector selection, warning devices and design review</span></div></div></div></div></section>

<section class="section" id="system-logic"><div class="container"><div class="section-head reveal"><div><span class="section-index">01</span><p class="eyebrow">SYSTEM PURPOSE</p><h2 data-en="Why fire detection and alarm systems are designed" data-fa="هدف طراحی سیستم کشف و اعلام حریق چیست؟">Why fire detection and alarm systems are designed</h2></div><p data-en="A fire alarm system is not just a group of detectors and sounders. It is a coordinated safety system intended to detect fire early, warn occupants, support evacuation and communicate with other fire-safety systems." data-fa="سیستم اعلام حریق فقط چند دتکتور و آژیر نیست؛ یک سیستم ایمنی هماهنگ است که برای کشف زودهنگام حریق، هشدار به افراد، کمک به تخلیه و ارتباط با سایر سیستم‌های ایمنی حریق طراحی می‌شود.">A fire alarm system is not just a group of detectors and sounders. It is a coordinated safety system intended to detect fire early, warn occupants, support evacuation and communicate with other fire-safety systems.</p></div><div class="learning-grid"><article class="learning-card reveal"><p class="eyebrow">LIFE SAFETY</p><h3 data-en="Protection of life" data-fa="حفاظت از جان">Protection of life</h3><p data-en="The system provides early warning so occupants can react before escape routes become unsafe due to smoke, fire or toxic gases." data-fa="سیستم با هشدار زودهنگام کمک می‌کند متصرفین قبل از ناایمن شدن مسیرهای فرار به دلیل دود، آتش یا گازهای سمی واکنش نشان دهند.">The system provides early warning so occupants can react before escape routes become unsafe due to smoke, fire or toxic gases.</p></article><article class="learning-card reveal"><p class="eyebrow">PROPERTY</p><h3 data-en="Protection of property" data-fa="حفاظت از مال و دارایی">Protection of property</h3><p data-en="Early detection can reduce the time between ignition and intervention, supporting firefighting response and reducing damage." data-fa="کشف زودهنگام می‌تواند زمان بین شروع حریق و اقدام کنترلی را کم کند و به کاهش خسارت کمک کند.">Early detection can reduce the time between ignition and intervention, supporting firefighting response and reducing damage.</p></article><article class="learning-card reveal"><p class="eyebrow">COORDINATION</p><h3 data-en="System integration" data-fa="هماهنگی سیستمی">System integration</h3><p data-en="Fire alarm design must coordinate with sprinklers, smoke control, access control, elevators, emergency communication and cause-and-effect logic." data-fa="طراحی اعلام حریق باید با اسپرینکلر، کنترل دود، کنترل تردد، آسانسور، ارتباط اضطراری و منطق Cause & Effect هماهنگ باشد.">Fire alarm design must coordinate with sprinklers, smoke control, access control, elevators, emergency communication and cause-and-effect logic.</p></article></div></div></section>

<section class="section alt" id="architecture"><div class="container"><div class="section-head reveal"><div><span class="section-index">02</span><p class="eyebrow">SYSTEM ARCHITECTURE</p><h2 data-en="Main parts of a fire alarm system" data-fa="اجزای اصلی سیستم اعلام حریق">Main parts of a fire alarm system</h2></div><p data-en="The basic logic is simple: inputs detect or report a fire condition, the control panel processes the signal, and outputs warn people or command other systems." data-fa="منطق کلی ساده است: ورودی‌ها وقوع حریق یا وضعیت مرتبط را گزارش می‌کنند، پنل سیگنال را پردازش می‌کند و خروجی‌ها افراد را هشدار می‌دهند یا به سیستم‌های دیگر فرمان می‌دهند.">The basic logic is simple: inputs detect or report a fire condition, the control panel processes the signal, and outputs warn people or command other systems.</p></div><div class="learning-grid"><article class="learning-card reveal"><p class="eyebrow">INPUTS</p><h3 data-en="Detection and manual alarm" data-fa="کشف و اعلام دستی">Detection and manual alarm</h3><p data-en="Smoke detectors, heat detectors, beam detectors, duct detectors, manual call points, sprinkler water-flow switches and supervisory inputs are typical alarm inputs." data-fa="دتکتور دودی، حرارتی، بیم‌دتکتور، داکت‌دتکتور، شستی اعلام حریق، فلو سوئیچ اسپرینکلر و ورودی‌های نظارتی از ورودی‌های رایج سیستم هستند.">Smoke detectors, heat detectors, beam detectors, duct detectors, manual call points, sprinkler water-flow switches and supervisory inputs are typical alarm inputs.</p><div class="pill-row"><span>Detectors</span><span>MCP</span><span>Water Flow</span><span>Supervisory</span></div></article><article class="learning-card reveal"><p class="eyebrow">CONTROL</p><h3 data-en="CIE / fire alarm control panel" data-fa="پنل کنترل و نشانگر">CIE / fire alarm control panel</h3><p data-en="The panel identifies zones or device addresses, manages alarm/fault/supervisory states and runs the approved cause-and-effect sequence." data-fa="پنل، زون یا آدرس تجهیز را مشخص می‌کند، وضعیت آلارم/خطا/نظارتی را مدیریت می‌کند و منطق Cause & Effect تأییدشده را اجرا می‌کند.">The panel identifies zones or device addresses, manages alarm/fault/supervisory states and runs the approved cause-and-effect sequence.</p><div class="pill-row"><span>Conventional</span><span>Addressable</span><span>Wireless</span></div></article><article class="learning-card reveal"><p class="eyebrow">OUTPUTS</p><h3 data-en="Warning and control outputs" data-fa="خروجی هشدار و فرمان">Warning and control outputs</h3><p data-en="Sounders, strobes, bells, speakers, control modules and auxiliary interfaces warn occupants and coordinate other building systems." data-fa="آژیر، فلاشر، بل، اسپیکر، ماژول فرمان و اینترفیس‌ها برای هشدار به افراد و هماهنگی سیستم‌های دیگر استفاده می‌شوند.">Sounders, strobes, bells, speakers, control modules and auxiliary interfaces warn occupants and coordinate other building systems.</p><div class="pill-row"><span>Sounder</span><span>Strobe</span><span>Speaker</span><span>Modules</span></div></article></div></div></section>

<section class="section" id="categories"><div class="container"><div class="section-head reveal"><div><span class="section-index">03</span><p class="eyebrow">BS5839-1 CATEGORIES</p><h2 data-en="Design categories at a glance" data-fa="دسته‌بندی طرح سیستم در یک نگاه">Design categories at a glance</h2></div><p data-en="BS5839-1 uses categories to describe the objective and extent of protection. The category must be agreed with the client, user, insurer, authority or fire strategy team." data-fa="در BS5839-1 از دسته‌بندی‌ها برای بیان هدف و سطح پوشش استفاده می‌شود. دسته سیستم باید با کارفرما، بهره‌بردار، بیمه‌گر، مرجع تأیید یا تیم استراتژی حریق هماهنگ شود.">BS5839-1 uses categories to describe the objective and extent of protection. The category must be agreed with the client, user, insurer, authority or fire strategy team.</p></div><div class="category-table reveal"><div class="category-card"><b>M</b><p data-en="Manual system using manual call points only; no automatic fire detection." data-fa="سیستم دستی با شستی اعلام حریق؛ بدون کشف خودکار.">Manual system using manual call points only; no automatic fire detection.</p></div><div class="category-card"><b>L1 / L2 / L3 / L4 / L5</b><p data-en="Life-safety categories, from full building coverage to defined areas or specific fire-safety objectives." data-fa="دسته‌های حفاظت از جان؛ از پوشش کامل ساختمان تا فضاهای مشخص یا هدف ایمنی خاص.">Life-safety categories, from full building coverage to defined areas or specific fire-safety objectives.</p></div><div class="category-card"><b>P1 / P2</b><p data-en="Property-protection categories, from full building coverage to defined high-risk or high-value areas." data-fa="دسته‌های حفاظت از اموال؛ از پوشش کامل ساختمان تا بخش‌های پرخطر یا با ارزش بالا.">Property-protection categories, from full building coverage to defined high-risk or high-value areas.</p></div></div><div class="note-box reveal" style="margin-top:24px"><strong data-en="Practical idea" data-fa="برداشت کاربردی">Practical idea</strong><p data-en="A fire alarm category is not a decorative label. It changes detector coverage, zoning, warning strategy, documentation and acceptance criteria." data-fa="دسته سیستم فقط یک عنوان تزئینی نیست؛ روی پوشش دتکتورها، زون‌بندی، استراتژی هشدار، مدارک طراحی و معیارهای پذیرش اثر می‌گذارد.">A fire alarm category is not a decorative label. It changes detector coverage, zoning, warning strategy, documentation and acceptance criteria.</p></div></div></section>

<section class="section alt" id="detectors"><div class="container"><div class="section-head reveal"><div><span class="section-index">04</span><p class="eyebrow">DETECTOR SELECTION</p><h2 data-en="Choosing the right detector" data-fa="انتخاب دتکتور مناسب">Choosing the right detector</h2></div><p data-en="No two fires are exactly the same. Detector selection should consider the expected fire signature, room use, smoke, steam, dust, humidity, temperature variation and false-alarm risk." data-fa="هیچ دو حریقی دقیقاً مشابه نیستند. انتخاب دتکتور باید با نوع حریق محتمل، کاربری فضا، دود، بخار، گردوغبار، رطوبت، تغییرات دما و ریسک آلارم کاذب هماهنگ باشد.">No two fires are exactly the same. Detector selection should consider the expected fire signature, room use, smoke, steam, dust, humidity, temperature variation and false-alarm risk.</p></div><div class="learning-grid"><article class="learning-card reveal"><p class="eyebrow">SMOKE DETECTORS</p><h3 data-en="Optical / ionisation / aspirating" data-fa="دتکتورهای دودی">Optical / ionisation / aspirating</h3><p data-en="Useful where early smoke detection is important. Avoid using them blindly in spaces with normal smoke, steam or dust." data-fa="برای فضاهایی که کشف زودهنگام دود مهم است مناسب‌اند؛ ولی در فضاهای دارای دود، بخار یا گردوغبار عادی نباید بدون بررسی استفاده شوند.">Useful where early smoke detection is important. Avoid using them blindly in spaces with normal smoke, steam or dust.</p></article><article class="learning-card reveal"><p class="eyebrow">HEAT DETECTORS</p><h3 data-en="Fixed temperature / rate-of-rise" data-fa="دتکتورهای حرارتی">Fixed temperature / rate-of-rise</h3><p data-en="Often used in kitchens, parking areas or dusty spaces where smoke detectors can cause nuisance alarms; they are generally less suitable as the main life-safety detector." data-fa="در آشپزخانه، پارکینگ یا فضاهای گردوغباردار رایج‌اند؛ اما معمولاً برای حفاظت جان به‌عنوان دتکتور اصلی گزینه ایده‌آل نیستند.">Often used in kitchens, parking areas or dusty spaces where smoke detectors can cause nuisance alarms; they are generally less suitable as the main life-safety detector.</p></article><article class="learning-card reveal"><p class="eyebrow">SPECIAL DETECTORS</p><h3 data-en="Beam, flame, duct and multi-criteria" data-fa="بیم، شعله، داکتی و ترکیبی">Beam, flame, duct and multi-criteria</h3><p data-en="Large/high rooms, industrial hazards, ducts and challenging environments may need special detectors or multi-criteria detection to balance speed and false-alarm control." data-fa="فضاهای بزرگ و مرتفع، خطرات صنعتی، کانال‌ها و محیط‌های سخت ممکن است به دتکتور خاص یا ترکیبی نیاز داشته باشند تا سرعت کشف و کنترل آلارم کاذب متعادل شود.">Large/high rooms, industrial hazards, ducts and challenging environments may need special detectors or multi-criteria detection to balance speed and false-alarm control.</p></article></div></div></section>

<section class="section" id="zoning"><div class="container"><div class="section-head reveal"><div><span class="section-index">05</span><p class="eyebrow">DETECTION + ALARM ZONES</p><h2 data-en="Zoning logic" data-fa="منطق زون‌بندی">Zoning logic</h2></div><p data-en="Zoning helps responders quickly identify the fire location and helps designers build a clear evacuation and alarm strategy." data-fa="زون‌بندی کمک می‌کند محل حریق سریع‌تر شناسایی شود و استراتژی تخلیه و اعلام به شکل شفاف‌تری طراحی شود.">Zoning helps responders quickly identify the fire location and helps designers build a clear evacuation and alarm strategy.</p></div><div class="workflow"><div class="workflow-step reveal"><span>DETECTION ZONES</span><h3 data-en="Where the fire is detected" data-fa="محل کشف حریق">Where the fire is detected</h3><p data-en="Detection zones are used to identify fire location. Typical checks include maximum zone area, storey separation, stair/vertical shaft separation and practical search distance." data-fa="زون کشف برای شناسایی محل حریق است. کنترل‌های رایج شامل مساحت زون، تفکیک طبقات، جداسازی راه‌پله/شفت عمودی و فاصله قابل جست‌وجو است.">Detection zones are used to identify fire location. Typical checks include maximum zone area, storey separation, stair/vertical shaft separation and practical search distance.</p></div><div class="workflow-step reveal"><span>ALARM ZONES</span><h3 data-en="Where the alarm signal is given" data-fa="محدوده اعلام هشدار">Where the alarm signal is given</h3><p data-en="Alarm zones define where evacuation, alert or staged alarm signals operate. In simple buildings, all devices may operate together; complex buildings may need phased evacuation." data-fa="زون اعلام مشخص می‌کند سیگنال تخلیه، هشدار یا اعلام مرحله‌ای در کجا فعال شود. در ساختمان ساده همه ادوات می‌توانند همزمان کار کنند؛ ولی ساختمان پیچیده ممکن است تخلیه مرحله‌ای بخواهد.">Alarm zones define where evacuation, alert or staged alarm signals operate. In simple buildings, all devices may operate together; complex buildings may need phased evacuation.</p></div><div class="workflow-step reveal"><span>MANUAL CALL POINTS</span><h3 data-en="Manual call-point placement" data-fa="جانمایی شستی اعلام حریق">Manual call-point placement</h3><p data-en="MCPs should support escape routes and storey exits, and their zoning must help occupants and firefighters understand where the alarm originated." data-fa="شستی‌ها باید با مسیر فرار و خروج طبقه هماهنگ باشند و زون آن‌ها باید به درک محل شروع آلارم کمک کند.">MCPs should support escape routes and storey exits, and their zoning must help occupants and firefighters understand where the alarm originated.</p></div><div class="workflow-step reveal"><span>VOID + VERTICAL AREAS</span><h3 data-en="Voids, stairs and shafts" data-fa="ویدها، راه‌پله‌ها و شفت‌ها">Voids, stairs and shafts</h3><p data-en="Ceiling/floor voids, enclosed stairs, lift wells and riser-like spaces need careful zoning and clear text descriptions, especially in addressable systems." data-fa="وید سقف/کف، راه‌پله محصور، چاه آسانسور و رایزرها به زون‌بندی دقیق و توضیح متنی واضح نیاز دارند، مخصوصاً در سیستم آدرس‌پذیر.">Ceiling/floor voids, enclosed stairs, lift wells and riser-like spaces need careful zoning and clear text descriptions, especially in addressable systems.</p></div></div></div></section>

<section class="section alt" id="warning"><div class="container"><div class="section-head reveal"><div><span class="section-index">06</span><p class="eyebrow">WARNING DEVICES</p><h2 data-en="Audible and visual alarm strategy" data-fa="استراتژی آژیر و فلاشر">Audible and visual alarm strategy</h2></div><p data-en="Warning devices must be clear, recognizable and suitable for the occupants and background noise of the building." data-fa="ادوات هشدار باید واضح، قابل تشخیص و متناسب با متصرفین و نویز زمینه ساختمان باشند.">Warning devices must be clear, recognizable and suitable for the occupants and background noise of the building.</p></div><ul class="check-list reveal"><li data-en="Public areas normally need a clear audible alarm level." data-fa="فضاهای عمومی معمولاً به تراز صدای هشدار قابل تشخیص نیاز دارند.">Public areas normally need a clear audible alarm level.</li><li data-en="Sleeping areas require stronger audibility at the bedhead." data-fa="فضاهای خواب به صدای کافی در بالای تخت نیاز دارند.">Sleeping areas require stronger audibility at the bedhead.</li><li data-en="High-noise areas may require visual alarm devices such as strobes." data-fa="فضاهای پرنویز ممکن است به فلاشر یا هشدار دیداری نیاز داشته باشند.">High-noise areas may require visual alarm devices such as strobes.</li><li data-en="Fire alarm sound should be distinct from other warning systems." data-fa="صدای اعلام حریق باید از سایر هشدارهای ساختمان قابل تمایز باشد.">Fire alarm sound should be distinct from other warning systems.</li><li data-en="Music or public entertainment sound may need automatic muting." data-fa="موسیقی یا صدای سرگرمی عمومی ممکن است نیاز به قطع خودکار داشته باشد.">Music or public entertainment sound may need automatic muting.</li><li data-en="External indication may be useful for large buildings with multiple entrances." data-fa="در ساختمان‌های بزرگ با ورودی‌های متعدد، هشدار یا نشانگر خارجی می‌تواند مفید باشد.">External indication may be useful for large buildings with multiple entrances.</li></ul></div></section>

<section class="section" id="designer-workflow"><div class="container"><div class="section-head reveal"><div><span class="section-index">07</span><p class="eyebrow">DESIGN WORKFLOW</p><h2 data-en="A practical workflow for fire alarm design" data-fa="روند کاربردی طراحی اعلام حریق">A practical workflow for fire alarm design</h2></div></div><div class="workflow"><div class="workflow-step reveal"><span>STEP 01</span><h3 data-en="Agree the system category" data-fa="دسته سیستم را مشخص کن">Agree the system category</h3><p data-en="Confirm whether the design is M, L1–L5, P1/P2 or a combined strategy." data-fa="مشخص کن سیستم دستی، L1 تا L5، P1/P2 یا ترکیبی از این‌هاست.">Confirm whether the design is M, L1–L5, P1/P2 or a combined strategy.</p></div><div class="workflow-step reveal"><span>STEP 02</span><h3 data-en="Define zones and evacuation logic" data-fa="زون‌ها و منطق تخلیه را تعریف کن">Define zones and evacuation logic</h3><p data-en="Separate detection zones from alarm zones and document simple, phased or staged evacuation logic." data-fa="زون کشف را از زون اعلام جدا ببین و منطق تخلیه ساده، مرحله‌ای یا فازبندی‌شده را مستند کن.">Separate detection zones from alarm zones and document simple, phased or staged evacuation logic.</p></div><div class="workflow-step reveal"><span>STEP 03</span><h3 data-en="Select detectors by environment" data-fa="دتکتور را با توجه به محیط انتخاب کن">Select detectors by environment</h3><p data-en="Match detector type with fire risk, room use and false-alarm sources." data-fa="نوع دتکتور را با ریسک حریق، کاربری فضا و منابع آلارم کاذب هماهنگ کن.">Match detector type with fire risk, room use and false-alarm sources.</p></div><div class="workflow-step reveal"><span>STEP 04</span><h3 data-en="Place MCPs and warning devices" data-fa="شستی و ادوات هشدار را جانمایی کن">Place MCPs and warning devices</h3><p data-en="Locate manual call points, sounders and strobes so the system supports evacuation and is understandable on drawings." data-fa="شستی‌ها، آژیرها و فلاشرها را طوری جانمایی کن که تخلیه را پشتیبانی کند و روی نقشه خوانا باشد.">Locate manual call points, sounders and strobes so the system supports evacuation and is understandable on drawings.</p></div><div class="workflow-step reveal"><span>STEP 05</span><h3 data-en="Prepare cause-and-effect matrix" data-fa="ماتریس علت و معلول تهیه کن">Prepare cause-and-effect matrix</h3><p data-en="Document how detectors, MCPs and system inputs trigger alarms, relays, smoke control, elevators and supervisory actions." data-fa="مستند کن که دتکتورها، شستی‌ها و ورودی‌ها چگونه آلارم، رله‌ها، کنترل دود، آسانسور و فرمان‌های نظارتی را فعال می‌کنند.">Document how detectors, MCPs and system inputs trigger alarms, relays, smoke control, elevators and supervisory actions.</p></div><div class="workflow-step reveal"><span>STEP 06</span><h3 data-en="Review installation, commissioning and maintenance" data-fa="نصب، راه‌اندازی و نگهداری را کنترل کن">Review installation, commissioning and maintenance</h3><p data-en="A good design must be installable, testable, maintainable and clear for handover documentation." data-fa="طراحی خوب باید قابل اجرا، قابل تست، قابل نگهداری و برای مدارک تحویل واضح باشد.">A good design must be installable, testable, maintainable and clear for handover documentation.</p></div></div></div></section>

<section class="section alt"><div class="container"><div class="section-head reveal"><div><span class="section-index">08</span><p class="eyebrow">FINAL CHECKLIST</p><h2 data-en="What must be checked before final submission" data-fa="قبل از نهایی کردن طراحی چه چیزهایی باید کنترل شود؟">What must be checked before final submission</h2></div></div><ul class="check-list reveal"><li data-en="System category and design objective are clearly stated." data-fa="دسته سیستم و هدف طراحی واضح نوشته شده است.">System category and design objective are clearly stated.</li><li data-en="Detection zones and alarm zones are not confused." data-fa="زون کشف و زون اعلام با هم اشتباه نشده‌اند.">Detection zones and alarm zones are not confused.</li><li data-en="Detector type matches room use and environmental conditions." data-fa="نوع دتکتور با کاربری و شرایط محیطی فضا هماهنگ است.">Detector type matches room use and environmental conditions.</li><li data-en="MCPs are coordinated with exits, stairs and escape routes." data-fa="شستی‌ها با خروجی‌ها، راه‌پله و مسیر فرار هماهنگ هستند.">MCPs are coordinated with exits, stairs and escape routes.</li><li data-en="Sounders/strobes are suitable for noise level and occupant needs." data-fa="آژیر و فلاشر با نویز محیط و نیاز متصرفین هماهنگ است.">Sounders/strobes are suitable for noise level and occupant needs.</li><li data-en="Panel text, address labels and zone descriptions are clear." data-fa="متن پنل، لیبل آدرس‌ها و توضیح زون‌ها واضح است.">Panel text, address labels and zone descriptions are clear.</li><li data-en="False-alarm sources are considered." data-fa="منابع آلارم کاذب بررسی شده‌اند.">False-alarm sources are considered.</li><li data-en="Cause-and-effect logic is coordinated with other disciplines." data-fa="منطق Cause & Effect با سایر دیسیپلین‌ها هماهنگ شده است.">Cause-and-effect logic is coordinated with other disciplines.</li></ul><div class="note-box reveal" style="margin-top:24px"><strong data-en="Important note" data-fa="نکته مهم">Important note</strong><p data-en="This page is an educational overview. Real projects must follow the applicable local code, approved fire strategy, AHJ requirements, product certifications and project-specific design documents." data-fa="این صفحه یک مرور آموزشی است. طراحی واقعی پروژه باید مطابق ضوابط محلی، استراتژی حریق تأییدشده، الزامات مرجع تأیید، گواهی تجهیزات و مدارک طراحی همان پروژه انجام شود.">This page is an educational overview. Real projects must follow the applicable local code, approved fire strategy, AHJ requirements, product certifications and project-specific design documents.</p></div></div></section>

<section class="section"><div class="container"><div class="split-cta reveal"><div><p class="eyebrow">RELATED PROFESSIONAL TRACK</p><h2 data-en="This learning page supports my professional experience in fire alarm design, zoning and multidisciplinary fire-safety coordination." data-fa="این صفحه آموزشی، تجربه کاری من در طراحی اعلام حریق، زون‌بندی و هماهنگی بین‌رشته‌ای ایمنی حریق را پشتیبانی می‌کند.">This learning page supports my professional experience in fire alarm design, zoning and multidisciplinary fire-safety coordination.</h2></div><div class="split-cta-actions"><a class="btn primary" href="professional.html">Professional Track</a><a class="btn secondary" href="engineering-projects.html">Project Portfolio</a></div></div></div></section>
</main>
<footer class="site-footer"><div class="container footer-grid"><div><a class="footer-brand" href="index.html">AM</a><p>Professional engineering and academic research portfolio.</p></div><div class="footer-links"><a href="mailto:amir.a.mosaferi@gmail.com">Email</a><a href="https://www.linkedin.com/in/amir-aslan-mosaferi-04a82521a" rel="noopener" target="_blank">LinkedIn</a><a href="https://scholar.google.com/citations?user=fCem3NcAAAAJ" rel="noopener" target="_blank">Google Scholar</a><a href="https://orcid.org/0000-0001-9829-2598" rel="noopener" target="_blank">ORCID</a></div><p class="copyright">© <span id="year"></span> Amir Aslan Mosaferi</p></div></footer><div class="toast" id="toast"></div><script src="assets/app.js"></script>
</body>
</html>